!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    building,                 !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Site 1,                   !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SizingPeriod:DesignDay,
    NAPLES Cooling Design Day 0.4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.5976,                  !- Maximum DryBulb Temperature
    8.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    20.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101616,                   !- Barometric Pressure
    2.8,                      !- Wind Speed
    227,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    NAPLES Heating Design Day 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1,                        !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    1,                        !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101616,                   !- Barometric Pressure
    1.8,                      !- Wind Speed
    354,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;    !- Calculation Method

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -273.15,                  !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    18:00,                    !- Time 2
    0.04311628,               !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.08623256,               !- Value Until Time 3
    08:00,                    !- Time 4
    0.25869768,               !- Value Until Time 4
    17:00,                    !- Time 5
    0.77609304,               !- Value Until Time 5
    18:00,                    !- Time 6
    0.4311628,                !- Value Until Time 6
    20:00,                    !- Time 7
    0.25869768,               !- Value Until Time 7
    22:00,                    !- Time 8
    0.17246512,               !- Value Until Time 8
    23:00,                    !- Time 9
    0.08623256,               !- Value Until Time 9
    24:00,                    !- Time 10
    0.04311628;               !- Value Until Time 10

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_Sunday,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_Hol 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    18:00,                    !- Time 2
    0.288107175,              !- Value Until Time 2
    24:00,                    !- Time 3
    0.2307553806;             !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3076738408,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.857778291,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.762469592,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.857778291,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.476543495,              !- Value Until Time 6
    24:00,                    !- Time 7
    0.381234796;              !- Value Until Time 7

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    Always On_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3076738408,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.857778291,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.762469592,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.857778291,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.476543495,              !- Value Until Time 6
    24:00,                    !- Time 7
    0.381234796;              !- Value Until Time 7

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.08623256,               !- Value Until Time 3
    08:00,                    !- Time 4
    0.25869768,               !- Value Until Time 4
    17:00,                    !- Time 5
    0.77609304,               !- Value Until Time 5
    18:00,                    !- Time 6
    0.4311628,                !- Value Until Time 6
    20:00,                    !- Time 7
    0.25869768,               !- Value Until Time 7
    22:00,                    !- Time 8
    0.17246512,               !- Value Until Time 8
    23:00,                    !- Time 9
    0.08623256,               !- Value Until Time 9
    24:00,                    !- Time 10
    0.04311628;               !- Value Until Time 10

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_Hol,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Hol,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    11:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    13:00,                    !- Time 3
    0.06,                     !- Value Until Time 3
    14:00,                    !- Time 4
    0.09,                     !- Value Until Time 4
    15:00,                    !- Time 5
    0.06,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.04,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    11:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    13:00,                    !- Time 3
    0.06,                     !- Value Until Time 3
    14:00,                    !- Time 4
    0.09,                     !- Value Until Time 4
    15:00,                    !- Time 5
    0.06,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.04,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Monday,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.19,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.38,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.39,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.47,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.57,                     !- Value Until Time 8
    14:00,                    !- Time 9
    0.54,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.34,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.33,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.44,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.26,                     !- Value Until Time 13
    19:00,                    !- Time 14
    0.21,                     !- Value Until Time 14
    20:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.17,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.08,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.05;                     !- Value Until Time 18

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Saturday,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.21,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.19,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    14:00,                    !- Time 9
    0.19,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.15,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.13,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.14,                     !- Value Until Time 12
    19:00,                    !- Time 13
    0.07,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_SmrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.19,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.38,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.39,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.47,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.57,                     !- Value Until Time 8
    14:00,                    !- Time 9
    0.54,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.34,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.33,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.44,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.26,                     !- Value Until Time 13
    19:00,                    !- Time 14
    0.21,                     !- Value Until Time 14
    20:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.17,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.08,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.05;                     !- Value Until Time 18

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.19,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.38,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.39,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.47,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.57,                     !- Value Until Time 8
    14:00,                    !- Time 9
    0.54,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.34,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.33,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.44,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.26,                     !- Value Until Time 13
    19:00,                    !- Time 14
    0.21,                     !- Value Until Time 14
    20:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.17,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.08,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.05;                     !- Value Until Time 18

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    11:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    13:00,                    !- Time 3
    0.06,                     !- Value Until Time 3
    14:00,                    !- Time 4
    0.09,                     !- Value Until Time 4
    15:00,                    !- Time 5
    0.06,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.04,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_WntrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.21,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.19,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    14:00,                    !- Time 9
    0.19,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.15,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.13,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.14,                     !- Value Until Time 12
    19:00,                    !- Time 13
    0.07,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.21,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.19,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    14:00,                    !- Time 9
    0.19,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.15,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.13,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.14,                     !- Value Until Time 12
    19:00,                    !- Time 13
    0.07,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Hol,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Monday,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    17:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Hol,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Monday,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    17:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    17:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.19,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.38,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.39,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.47,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.57,                     !- Value Until Time 8
    14:00,                    !- Time 9
    0.54,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.34,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.33,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.44,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.26,                     !- Value Until Time 13
    19:00,                    !- Time 14
    0.21,                     !- Value Until Time 14
    20:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.17,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.08,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.05;                     !- Value Until Time 18

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.21,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.19,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    14:00,                    !- Time 9
    0.19,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.15,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.13,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.14,                     !- Value Until Time 12
    19:00,                    !- Time 13
    0.07,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    17:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Week:Daily,
    MediumOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_Lighting Schedule_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    MediumOffice Building_Lighting Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_Lighting Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_Lighting Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_Lighting Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_Lighting Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MediumOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_People_Occ Schedule_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 3,           !- Monday ScheduleDay Name
    Schedule Day 3,           !- Tuesday ScheduleDay Name
    Schedule Day 3,           !- Wednesday ScheduleDay Name
    Schedule Day 3,           !- Thursday ScheduleDay Name
    Schedule Day 3,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    MediumOffice Building_People_Occ Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_People_Occ Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_People_Occ Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_People_Occ Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_People_Occ Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- Sunday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- Monday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- Tuesday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- Wednesday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- Thursday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- Friday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- Saturday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_People_Act Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_People_Act Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_People_Act Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MediumOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_Electric Equipment Schedule_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    MediumOffice Building_Electric Equipment Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_Electric Equipment Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_Electric Equipment Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_Electric Equipment Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_Electric Equipment Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 17,          !- Saturday ScheduleDay Name
    Schedule Day 17,          !- Holiday ScheduleDay Name
    Schedule Day 17,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 17,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 17,          !- CustomDay1 ScheduleDay Name
    Schedule Day 17;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 16,          !- Sunday ScheduleDay Name
    Schedule Day 16,          !- Monday ScheduleDay Name
    Schedule Day 16,          !- Tuesday ScheduleDay Name
    Schedule Day 16,          !- Wednesday ScheduleDay Name
    Schedule Day 16,          !- Thursday ScheduleDay Name
    Schedule Day 16,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    Schedule Day 16,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 16,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    22C Ambient Condition Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    Schedule Day 21,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 21,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 15,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 15,          !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    Schedule Day 15,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 15,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    Schedule Day 18,          !- Holiday ScheduleDay Name
    Schedule Day 18,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 18,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 18,          !- CustomDay1 ScheduleDay Name
    Schedule Day 18;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On_Day Schedule,    !- Sunday ScheduleDay Name
    Always On_Day Schedule,    !- Monday ScheduleDay Name
    Always On_Day Schedule,    !- Tuesday ScheduleDay Name
    Always On_Day Schedule,    !- Wednesday ScheduleDay Name
    Always On_Day Schedule,    !- Thursday ScheduleDay Name
    Always On_Day Schedule,    !- Friday ScheduleDay Name
    Always On_Day Schedule,    !- Saturday ScheduleDay Name
    Always On_Day Schedule,    !- Holiday ScheduleDay Name
    Always On_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Always On_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_Infiltration Schedule_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    MediumOffice Building_Infiltration Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_Infiltration Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_Infiltration Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_Infiltration Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_Infiltration Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MediumOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_Service Hot Water Schedule_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 14,          !- Saturday ScheduleDay Name
    MediumOffice Building_Service Hot Water Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_Service Hot Water Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_Service Hot Water Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_Service Hot Water Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_Service Hot Water Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,    !- Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1,    !- Holiday ScheduleDay Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday,    !- CustomDay1 ScheduleDay Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 19,          !- Monday ScheduleDay Name
    Schedule Day 19,          !- Tuesday ScheduleDay Name
    Schedule Day 19,          !- Wednesday ScheduleDay Name
    Schedule Day 19,          !- Thursday ScheduleDay Name
    Schedule Day 19,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    Schedule Day 19,          !- Holiday ScheduleDay Name
    Schedule Day 19,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 19,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 19,          !- CustomDay1 ScheduleDay Name
    Schedule Day 19;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 20,          !- Monday ScheduleDay Name
    Schedule Day 20,          !- Tuesday ScheduleDay Name
    Schedule Day 20,          !- Wednesday ScheduleDay Name
    Schedule Day 20,          !- Thursday ScheduleDay Name
    Schedule Day 20,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    Schedule Day 20,          !- Holiday ScheduleDay Name
    Schedule Day 20,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 20,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 20,          !- CustomDay1 ScheduleDay Name
    Schedule Day 20;          !- CustomDay2 ScheduleDay Name

Schedule:Year,
    MediumOffice Building_Lighting Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MediumOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MediumOffice Building_People_Occ Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MediumOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MediumOffice Building_People_Act Schedule,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MediumOffice Building_Electric Equipment Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MediumOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.05 Hot Water Latent Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.2 Hot Water Sensible Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    22C Ambient Condition,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    22C Ambient Condition Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60.0C Hot Water,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60C Hot Water,            !- Name
    Temperature 1,            !- Schedule Type Limits Name
    60C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MediumOffice Building_Infiltration Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MediumOffice Building_Service Hot Water Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    MediumOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MediumOffice Building_Setpoint_ClgSetp Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MediumOffice Building_Setpoint_HtgSetp Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    CLT,                      !- Name
    MediumRough,              !- Roughness
    0.083,                    !- Thickness
    0.12,                     !- Conductivity
    420,                      !- Density
    1600,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Concrete floor,           !- Name
    MediumRough,              !- Roughness
    0.08,                     !- Thickness
    1.4,                      !- Conductivity
    2500,                     !- Density
    880,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Concrete grounf floor,    !- Name
    MediumRough,              !- Roughness
    0.5,                      !- Thickness
    1.4,                      !- Conductivity
    2500,                     !- Density
    880,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Fiberglass,               !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    0.04,                     !- Conductivity
    50,                       !- Density
    1020,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Wood,        !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic 50mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Acoustic Tile,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Generic Brick,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.556,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic HW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic LW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic Painted Metal,    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    45,                       !- Conductivity
    7690,                     !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Roof Membrane,    !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Wall Air Gap,     !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.667,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum,                   !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    850,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Isol-imperm roof,         !- Name
    MediumRough,              !- Roughness
    0.08,                     !- Thickness
    0.035,                    !- Conductivity
    100,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Lime plaster,             !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.73,                     !- Conductivity
    1500,                     !- Density
    970,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Material 1,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Material 2,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Rockwool,                 !- Name
    MediumRough,              !- Roughness
    0.16,                     !- Thickness
    0.033,                    !- Conductivity
    70,                       !- Density
    1030,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Timber floor,             !- Name
    MediumRough,              !- Roughness
    0.104,                    !- Thickness
    0.12,                     !- Conductivity
    518,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Timber floor finishing,    !- Name
    MediumRough,              !- Roughness
    0.08,                     !- Thickness
    0.14,                     !- Conductivity
    400,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Window,                   !- Name
    1.6,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WindowMaterial:Glazing,
    Generic Clear Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.77,                     !- Solar Transmittance at Normal Incidence
    0.07,                     !- Front Side Solar Reflectance at Normal Incidence
    0.07,                     !- Back Side Solar Reflectance at Normal Incidence
    0.88,                     !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.45,                     !- Solar Transmittance at Normal Incidence
    0.36,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.71,                     !- Visible Transmittance at Normal Incidence
    0.21,                     !- Front Side Visible Reflectance at Normal Incidence
    0.21,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.047,                    !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    Generic Window Air Gap,    !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    Generic Window Argon Gap,    !- Name
    Argon,                    !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Shade,
    Wooden shades,            !- Name
    0.4,                      !- Solar Transmittance
    0.5,                      !- Solar Reflectance
    0.4,                      !- Visible Transmittance
    0.5,                      !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0,                        !- Infrared Transmittance
    0.02,                     !- Thickness
    0.14,                     !- Conductivity
    0.05,                     !- Shade to Glass Distance
    0.5,                      !- Top Opening Multiplier
    0.5,                      !- Bottom Opening Multiplier
    0.5,                      !- LeftSide Opening Multiplier
    0.5,                      !- RightSide Opening Multiplier
    0;                        !- Airflow Permeability

Construction,
    Curtain walls Y,          !- Name
    Window;                   !- Outside Layer

Construction,
    Ext walls X,              !- Name
    Lime plaster,             !- Outside Layer
    Rockwool,                 !- Layer 2
    CLT,                      !- Layer 3
    Fiberglass,               !- Layer 4
    Gypsum;                   !- Layer 5

Construction,
    Generic Context,          !- Name
    Material 2;               !- Outside Layer

Construction,
    Generic Double Pane,      !- Name
    Generic Low-e Glass,      !- Outside Layer
    Generic Window Air Gap,    !- Layer 2
    Generic Clear Glass;      !- Layer 3

Construction,
    Generic Exposed Floor,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic LW Concrete;      !- Layer 4

Construction,
    Generic Exterior Door,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic 25mm Insulation,    !- Layer 2
    Generic Painted Metal;    !- Layer 3

Construction,
    Generic Exterior Wall,    !- Name
    Generic Brick,            !- Outside Layer
    Generic LW Concrete,      !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic Wall Air Gap,     !- Layer 4
    Generic Gypsum Board;     !- Layer 5

Construction,
    Generic Ground Slab,      !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete;      !- Layer 2

Construction,
    Generic Interior Ceiling,    !- Name
    Generic LW Concrete,      !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic Acoustic Tile;    !- Layer 3

Construction,
    Generic Interior Door,    !- Name
    Generic 25mm Wood;        !- Outside Layer

Construction,
    Generic Interior Floor,    !- Name
    Generic Acoustic Tile,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic LW Concrete;      !- Layer 3

Construction,
    Generic Interior Wall,    !- Name
    Generic Gypsum Board,     !- Outside Layer
    Generic Wall Air Gap,     !- Layer 2
    Generic Gypsum Board;     !- Layer 3

Construction,
    Generic Roof,             !- Name
    Generic Roof Membrane,    !- Outside Layer
    Generic 50mm Insulation,    !- Layer 2
    Generic LW Concrete,      !- Layer 3
    Generic Ceiling Air Gap,    !- Layer 4
    Generic Acoustic Tile;    !- Layer 5

Construction,
    Generic Shade,            !- Name
    Material 1;               !- Outside Layer

Construction,
    Generic Single Pane,      !- Name
    Generic Clear Glass;      !- Outside Layer

Construction,
    Generic Underground Roof,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Ceiling Air Gap,    !- Layer 3
    Generic Acoustic Tile;    !- Layer 4

Construction,
    Generic Underground Wall,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Wall Air Gap,     !- Layer 3
    Generic Gypsum Board;     !- Layer 4

Construction,
    Ground floor,             !- Name
    Concrete grounf floor,    !- Outside Layer
    Timber floor finishing;    !- Layer 2

Construction,
    Int floors,               !- Name
    Timber floor,             !- Outside Layer
    Concrete floor,           !- Layer 2
    Timber floor finishing;    !- Layer 3

Construction,
    Int floors ceiling,       !- Name
    Timber floor finishing,    !- Outside Layer
    Concrete floor,           !- Layer 2
    Timber floor;             !- Layer 3

Construction,
    Int walls,                !- Name
    Gypsum,                   !- Outside Layer
    Fiberglass,               !- Layer 2
    Gypsum;                   !- Layer 3

Construction,
    Roof,                     !- Name
    Lime plaster,             !- Outside Layer
    Isol-imperm roof,         !- Layer 2
    Concrete floor,           !- Layer 3
    Timber floor;             !- Layer 4

Construction,
    Shaded windows,           !- Name
    Window;                   !- Outside Layer

Construction,
    Shaded windows_Shaded,    !- Name
    Wooden shades,            !- Outside Layer
    Window;                   !- Layer 2

Construction:AirBoundary,
    Generic Air Boundary,     !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    Flr1_corner_north_1_7c108810_Space,    !- Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_corner_north_2_e94bcdf2_Space,    !- Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_corner_south_1_9eeeea95_Space,    !- Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_corner_south_2_ce385d3d_Space,    !- Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_rest_1_7260cb26_Space,    !- Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_rest_3_25e85cee_Space,    !- Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_east_73f52d8a_Space,    !- Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_north_1_bd09306e_Space,    !- Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_north_2_c181baff_Space,    !- Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_north_3_b2002846_Space,    !- Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_north_4_bb6081a6_Space,    !- Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_south_1_fe9ed705_Space,    !- Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_south_2_da29ad93_Space,    !- Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_south_3_2d783d8c_Space,    !- Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_south_4_47dabc56_Space,    !- Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_parameter_west_ef66770d_Space,    !- Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_rest_1_7260cb26_Space,    !- Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_rest_2_4bfb7ba7_Space,    !- Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_rest_3_25e85cee_Space,    !- Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_rest_4_1f7a4b1a_Space,    !- Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_corner_north_1_7c108810_Space,    !- Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_parameter_west_ef66770d_Space,    !- Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_rest_1_7260cb26_Space,    !- Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_rest_3_25e85cee_Space,    !- Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

Space,
    Flr1_Top_rest_4_1f7a4b1a_Space,    !- Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    MediumOffice Building;    !- Space Type

SPACELIST,
    MediumOffice Building,    !- Name
    Flr1_corner_north_1_7c108810_Space,    !- Space 1 Name
    Flr1_corner_north_2_e94bcdf2_Space,    !- Space 2 Name
    Flr1_corner_south_1_9eeeea95_Space,    !- Space 3 Name
    Flr1_corner_south_2_ce385d3d_Space,    !- Space 4 Name
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Space 5 Name
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Space 6 Name
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Space 7 Name
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Space 8 Name
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Space 9 Name
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Space 10 Name
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Space 11 Name
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Space 12 Name
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Space 13 Name
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Space 14 Name
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Space 15 Name
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Space 16 Name
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Space 17 Name
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Space 18 Name
    Flr1_Ground_rest_1_7260cb26_Space,    !- Space 19 Name
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Space 20 Name
    Flr1_Ground_rest_3_25e85cee_Space,    !- Space 21 Name
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Space 22 Name
    Flr1_parameter_east_73f52d8a_Space,    !- Space 23 Name
    Flr1_parameter_north_1_bd09306e_Space,    !- Space 24 Name
    Flr1_parameter_north_2_c181baff_Space,    !- Space 25 Name
    Flr1_parameter_north_3_b2002846_Space,    !- Space 26 Name
    Flr1_parameter_north_4_bb6081a6_Space,    !- Space 27 Name
    Flr1_parameter_south_1_fe9ed705_Space,    !- Space 28 Name
    Flr1_parameter_south_2_da29ad93_Space,    !- Space 29 Name
    Flr1_parameter_south_3_2d783d8c_Space,    !- Space 30 Name
    Flr1_parameter_south_4_47dabc56_Space,    !- Space 31 Name
    Flr1_parameter_west_ef66770d_Space,    !- Space 32 Name
    Flr1_rest_1_7260cb26_Space,    !- Space 33 Name
    Flr1_rest_2_4bfb7ba7_Space,    !- Space 34 Name
    Flr1_rest_3_25e85cee_Space,    !- Space 35 Name
    Flr1_rest_4_1f7a4b1a_Space,    !- Space 36 Name
    Flr1_Top_corner_north_1_7c108810_Space,    !- Space 37 Name
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Space 38 Name
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Space 39 Name
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Space 40 Name
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Space 41 Name
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Space 42 Name
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Space 43 Name
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Space 44 Name
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Space 45 Name
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Space 46 Name
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Space 47 Name
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Space 48 Name
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Space 49 Name
    Flr1_Top_parameter_west_ef66770d_Space,    !- Space 50 Name
    Flr1_Top_rest_1_7260cb26_Space,    !- Space 51 Name
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Space 52 Name
    Flr1_Top_rest_3_25e85cee_Space,    !- Space 53 Name
    Flr1_Top_rest_4_1f7a4b1a_Space;    !- Space 54 Name

Zone,
    Flr1_corner_north_1_7c108810,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_corner_north_2_e94bcdf2,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_corner_south_1_9eeeea95,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_corner_south_2_ce385d3d,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_corner_north_1_7c108810,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_corner_south_1_9eeeea95,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_corner_south_2_ce385d3d,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_east_73f52d8a,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    180.6336,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_north_1_bd09306e,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_north_2_c181baff,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_north_3_b2002846,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_south_2_da29ad93,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_south_4_47dabc56,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_parameter_west_ef66770d,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    180.6336,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_rest_1_7260cb26,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_rest_2_4bfb7ba7,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_rest_3_25e85cee,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Ground_rest_4_1f7a4b1a,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_east_73f52d8a,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    180.6336,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_north_1_bd09306e,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_north_2_c181baff,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_north_3_b2002846,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_north_4_bb6081a6,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_south_1_fe9ed705,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_south_2_da29ad93,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_south_3_2d783d8c,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_south_4_47dabc56,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_parameter_west_ef66770d,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    180.6336,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_rest_1_7260cb26,     !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_rest_2_4bfb7ba7,     !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_rest_3_25e85cee,     !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_rest_4_1f7a4b1a,     !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_corner_north_1_7c108810,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_corner_north_2_e94bcdf2,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_corner_south_1_9eeeea95,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_corner_south_2_ce385d3d,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    194.0649984,              !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_east_73f52d8a,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    180.6336,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_north_1_bd09306e,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_north_2_c181baff,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_north_3_b2002846,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_north_4_bb6081a6,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_south_1_fe9ed705,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_south_2_da29ad93,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_south_3_2d783d8c,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_south_4_47dabc56,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    175.9797,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_parameter_west_ef66770d,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    180.6336,                 !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_rest_1_7260cb26,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_rest_2_4bfb7ba7,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_rest_3_25e85cee,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Flr1_Top_rest_4_1f7a4b1a,    !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    3.6,                      !- Ceiling Height
    163.8,                    !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Flr1_corner_north_1_7c108810..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    Flr1_corner_north_1_7c108810_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_1_7c108810..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    Flr1_corner_north_1_7c108810_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_1_bd09306e..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_1_7c108810..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    Flr1_corner_north_1_7c108810_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_1_7c108810..Face3,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    Flr1_corner_north_1_7c108810_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_1_7c108810..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    Flr1_corner_north_1_7c108810_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_west_ef66770d..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_1_7c108810..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    Flr1_corner_north_1_7c108810_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_2_e94bcdf2..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_corner_north_2_e94bcdf2_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_2_e94bcdf2..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_corner_north_2_e94bcdf2_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_east_73f52d8a..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_2_e94bcdf2..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_corner_north_2_e94bcdf2_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_2_e94bcdf2..Face3,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_corner_north_2_e94bcdf2_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_2_e94bcdf2..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_corner_north_2_e94bcdf2_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_4_bb6081a6..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_north_2_e94bcdf2..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_corner_north_2_e94bcdf2_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_1_9eeeea95..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_corner_south_1_9eeeea95_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_1_9eeeea95..Face1,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_corner_south_1_9eeeea95_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_1_9eeeea95..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_corner_south_1_9eeeea95_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_1_9eeeea95..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_corner_south_1_9eeeea95_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_1_fe9ed705..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_1_9eeeea95..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_corner_south_1_9eeeea95_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_west_ef66770d..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_1_9eeeea95..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_corner_south_1_9eeeea95_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_2_ce385d3d..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_corner_south_2_ce385d3d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_2_ce385d3d..Face1,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_corner_south_2_ce385d3d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_2_ce385d3d..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_corner_south_2_ce385d3d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_2_ce385d3d..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_corner_south_2_ce385d3d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_east_73f52d8a..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_2_ce385d3d..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_corner_south_2_ce385d3d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_4_47dabc56..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_corner_south_2_ce385d3d..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_corner_south_2_ce385d3d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_1_7c108810..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_1_7c108810..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_1_bd09306e..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_1_7c108810..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_1_7c108810..Face3,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_1_7c108810..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_west_ef66770d..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_1_7c108810..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    Flr1_Ground_corner_north_1_7c108810_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_2_e94bcdf2..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_2_e94bcdf2..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_east_73f52d8a..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_2_e94bcdf2..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_2_e94bcdf2..Face3,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_2_e94bcdf2..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_4_bb6081a6..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_north_2_e94bcdf2..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Ground_corner_north_2_e94bcdf2_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_1_9eeeea95..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_1_9eeeea95..Face1,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_1_9eeeea95..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_1_9eeeea95..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_1_fe9ed705..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_1_9eeeea95..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_west_ef66770d..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_1_9eeeea95..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Ground_corner_south_1_9eeeea95_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_2_ce385d3d..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_2_ce385d3d..Face1,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_2_ce385d3d..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_2_ce385d3d..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_east_73f52d8a..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_2_ce385d3d..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_4_47dabc56..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_corner_south_2_ce385d3d..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Ground_corner_south_2_ce385d3d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_east_73f52d8a..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_east_73f52d8a..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_south_2_ce385d3d..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_east_73f52d8a..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_east_73f52d8a..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_north_2_e94bcdf2..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_east_73f52d8a..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_4_1f7a4b1a..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_east_73f52d8a..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Ground_parameter_east_73f52d8a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_1_bd09306e..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_1_bd09306e..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_2_c181baff..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_1_bd09306e..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_1_bd09306e..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_north_1_7c108810..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_1_bd09306e..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_1_7260cb26..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_1_bd09306e..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Ground_parameter_north_1_bd09306e_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_2_c181baff..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_2_c181baff..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_3_b2002846..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_2_c181baff..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_2_c181baff..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_1_bd09306e..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_2_c181baff..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_2_4bfb7ba7..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_2_c181baff..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Ground_parameter_north_2_c181baff_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_3_b2002846..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_3_b2002846..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_4_bb6081a6..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_3_b2002846..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_3_b2002846..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_2_c181baff..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_3_b2002846..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_3_25e85cee..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_3_b2002846..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Ground_parameter_north_3_b2002846_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_4_bb6081a6..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_4_bb6081a6..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_north_2_e94bcdf2..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_4_bb6081a6..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_4_bb6081a6..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_3_b2002846..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_4_bb6081a6..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_4_1f7a4b1a..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_north_4_bb6081a6..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Ground_parameter_north_4_bb6081a6_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_1_fe9ed705..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_1_fe9ed705..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_2_da29ad93..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_1_fe9ed705..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_1_7260cb26..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_1_fe9ed705..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_south_1_9eeeea95..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_1_fe9ed705..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_1_fe9ed705..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Ground_parameter_south_1_fe9ed705_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_2_da29ad93..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_2_da29ad93..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_3_2d783d8c..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_2_da29ad93..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_2_4bfb7ba7..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_2_da29ad93..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_1_fe9ed705..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_2_da29ad93..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_2_da29ad93..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Ground_parameter_south_2_da29ad93_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_3_2d783d8c..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_3_2d783d8c..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_4_47dabc56..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_3_2d783d8c..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_3_25e85cee..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_3_2d783d8c..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_2_da29ad93..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_3_2d783d8c..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_3_2d783d8c..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Ground_parameter_south_3_2d783d8c_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_4_47dabc56..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_4_47dabc56..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_south_2_ce385d3d..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_4_47dabc56..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_4_1f7a4b1a..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_4_47dabc56..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_3_2d783d8c..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_4_47dabc56..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_south_4_47dabc56..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Ground_parameter_south_4_47dabc56_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_west_ef66770d..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_west_ef66770d..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_south_1_9eeeea95..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_west_ef66770d..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_1_7260cb26..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_west_ef66770d..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_corner_north_1_7c108810..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_west_ef66770d..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_parameter_west_ef66770d..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    Flr1_Ground_parameter_west_ef66770d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_1_7260cb26..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    Flr1_Ground_rest_1_7260cb26_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_1_7260cb26..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    Flr1_Ground_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_2_4bfb7ba7..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_1_7260cb26..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    Flr1_Ground_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_1_bd09306e..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_1_7260cb26..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    Flr1_Ground_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_west_ef66770d..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_1_7260cb26..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    Flr1_Ground_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_1_fe9ed705..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_1_7260cb26..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    Flr1_Ground_rest_1_7260cb26_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_2_4bfb7ba7..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_2_4bfb7ba7..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_3_25e85cee..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_2_4bfb7ba7..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_2_c181baff..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_2_4bfb7ba7..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_1_7260cb26..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_2_4bfb7ba7..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_2_da29ad93..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_2_4bfb7ba7..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Ground_rest_2_4bfb7ba7_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_3_25e85cee..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    Flr1_Ground_rest_3_25e85cee_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_3_25e85cee..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    Flr1_Ground_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_4_1f7a4b1a..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_3_25e85cee..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    Flr1_Ground_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_3_b2002846..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_3_25e85cee..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    Flr1_Ground_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_2_4bfb7ba7..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_3_25e85cee..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    Flr1_Ground_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_3_2d783d8c..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_3_25e85cee..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    Flr1_Ground_rest_3_25e85cee_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_4_1f7a4b1a..Face0,    !- Name
    Floor,                    !- Surface Type
    Generic Ground Slab,      !- Construction Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_4_1f7a4b1a..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_east_73f52d8a..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_4_1f7a4b1a..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_north_4_bb6081a6..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_4_1f7a4b1a..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_rest_3_25e85cee..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_4_1f7a4b1a..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Ground_parameter_south_4_47dabc56..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Ground_rest_4_1f7a4b1a..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Ground_rest_4_1f7a4b1a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_east_73f52d8a..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    Flr1_parameter_east_73f52d8a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_east_73f52d8a..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    Flr1_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_corner_south_2_ce385d3d..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_east_73f52d8a..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    Flr1_parameter_east_73f52d8a_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_east_73f52d8a..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    Flr1_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_corner_north_2_e94bcdf2..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_east_73f52d8a..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    Flr1_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_4_1f7a4b1a..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_east_73f52d8a..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    Flr1_parameter_east_73f52d8a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_1_bd09306e..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_parameter_north_1_bd09306e_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_1_bd09306e..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_2_c181baff..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_1_bd09306e..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_parameter_north_1_bd09306e_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_1_bd09306e..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_corner_north_1_7c108810..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_1_bd09306e..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_1_7260cb26..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_1_bd09306e..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_parameter_north_1_bd09306e_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_2_c181baff..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    Flr1_parameter_north_2_c181baff_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_2_c181baff..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    Flr1_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_3_b2002846..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_2_c181baff..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    Flr1_parameter_north_2_c181baff_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_2_c181baff..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    Flr1_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_1_bd09306e..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_2_c181baff..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    Flr1_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_2_4bfb7ba7..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_2_c181baff..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    Flr1_parameter_north_2_c181baff_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_3_b2002846..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    Flr1_parameter_north_3_b2002846_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_3_b2002846..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    Flr1_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_4_bb6081a6..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_3_b2002846..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    Flr1_parameter_north_3_b2002846_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_3_b2002846..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    Flr1_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_2_c181baff..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_3_b2002846..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    Flr1_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_3_25e85cee..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_3_b2002846..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    Flr1_parameter_north_3_b2002846_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_4_bb6081a6..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_parameter_north_4_bb6081a6_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_4_bb6081a6..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_corner_north_2_e94bcdf2..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_4_bb6081a6..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_parameter_north_4_bb6081a6_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_4_bb6081a6..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_3_b2002846..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_4_bb6081a6..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_4_1f7a4b1a..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_north_4_bb6081a6..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_parameter_north_4_bb6081a6_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_1_fe9ed705..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_parameter_south_1_fe9ed705_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_1_fe9ed705..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_2_da29ad93..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_1_fe9ed705..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_1_7260cb26..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_1_fe9ed705..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_corner_south_1_9eeeea95..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_1_fe9ed705..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_parameter_south_1_fe9ed705_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_1_fe9ed705..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_parameter_south_1_fe9ed705_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_2_da29ad93..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_parameter_south_2_da29ad93_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_2_da29ad93..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_3_2d783d8c..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_2_da29ad93..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_2_4bfb7ba7..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_2_da29ad93..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_1_fe9ed705..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_2_da29ad93..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_parameter_south_2_da29ad93_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_2_da29ad93..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_parameter_south_2_da29ad93_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_3_2d783d8c..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_parameter_south_3_2d783d8c_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_3_2d783d8c..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_4_47dabc56..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_3_2d783d8c..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_3_25e85cee..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_3_2d783d8c..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_2_da29ad93..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_3_2d783d8c..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_parameter_south_3_2d783d8c_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_3_2d783d8c..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_parameter_south_3_2d783d8c_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_4_47dabc56..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_parameter_south_4_47dabc56_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_4_47dabc56..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_corner_south_2_ce385d3d..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_4_47dabc56..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_4_1f7a4b1a..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_4_47dabc56..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_3_2d783d8c..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_4_47dabc56..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_parameter_south_4_47dabc56_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_south_4_47dabc56..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_parameter_south_4_47dabc56_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_west_ef66770d..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    Flr1_parameter_west_ef66770d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_west_ef66770d..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    Flr1_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_corner_south_1_9eeeea95..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_west_ef66770d..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    Flr1_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_1_7260cb26..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_west_ef66770d..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    Flr1_parameter_west_ef66770d_Space,    !- Space Name
