    Surface,                  !- Outside Boundary Condition
    Flr1_corner_north_1_7c108810..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_west_ef66770d..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    Flr1_parameter_west_ef66770d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_parameter_west_ef66770d..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    Flr1_parameter_west_ef66770d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_1_7260cb26..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    Flr1_rest_1_7260cb26_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_1_7260cb26..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    Flr1_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_2_4bfb7ba7..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_1_7260cb26..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    Flr1_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_1_bd09306e..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_1_7260cb26..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    Flr1_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_west_ef66770d..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_1_7260cb26..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    Flr1_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_1_fe9ed705..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_1_7260cb26..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    Flr1_rest_1_7260cb26_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_2_4bfb7ba7..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    Flr1_rest_2_4bfb7ba7_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_2_4bfb7ba7..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    Flr1_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_3_25e85cee..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_2_4bfb7ba7..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    Flr1_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_2_c181baff..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_2_4bfb7ba7..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    Flr1_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_1_7260cb26..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_2_4bfb7ba7..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    Flr1_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_2_da29ad93..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_2_4bfb7ba7..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    Flr1_rest_2_4bfb7ba7_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_3_25e85cee..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    Flr1_rest_3_25e85cee_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_3_25e85cee..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    Flr1_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_4_1f7a4b1a..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_3_25e85cee..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    Flr1_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_3_b2002846..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_3_25e85cee..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    Flr1_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_2_4bfb7ba7..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_3_25e85cee..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    Flr1_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_3_2d783d8c..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_3_25e85cee..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    Flr1_rest_3_25e85cee_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_4_1f7a4b1a..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    Flr1_rest_4_1f7a4b1a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    3.6,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    3.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_4_1f7a4b1a..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    Flr1_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_east_73f52d8a..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_4_1f7a4b1a..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    Flr1_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_north_4_bb6081a6..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_4_1f7a4b1a..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    Flr1_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_rest_3_25e85cee..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_4_1f7a4b1a..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    Flr1_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_parameter_south_4_47dabc56..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    3.6,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    3.6,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_rest_4_1f7a4b1a..Face5,    !- Name
    Ceiling,                  !- Surface Type
    Int floors ceiling,       !- Construction Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    Flr1_rest_4_1f7a4b1a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_1_7c108810..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    Flr1_Top_corner_north_1_7c108810_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_1_7c108810..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    Flr1_Top_corner_north_1_7c108810_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_1_bd09306e..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_1_7c108810..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    Flr1_Top_corner_north_1_7c108810_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_1_7c108810..Face3,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    Flr1_Top_corner_north_1_7c108810_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_1_7c108810..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    Flr1_Top_corner_north_1_7c108810_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_west_ef66770d..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_1_7c108810..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    Flr1_Top_corner_north_1_7c108810_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_2_e94bcdf2..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_2_e94bcdf2..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_east_73f52d8a..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_2_e94bcdf2..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_2_e94bcdf2..Face3,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_2_e94bcdf2..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_4_bb6081a6..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_north_2_e94bcdf2..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    Flr1_Top_corner_north_2_e94bcdf2_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_1_9eeeea95..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_1_9eeeea95..Face1,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_1_9eeeea95..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_1_9eeeea95..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_1_fe9ed705..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_1_9eeeea95..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_west_ef66770d..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_1_9eeeea95..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    Flr1_Top_corner_south_1_9eeeea95_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_2_ce385d3d..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_2_ce385d3d..Face1,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_2_ce385d3d..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_2_ce385d3d..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_east_73f52d8a..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_2_ce385d3d..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_4_47dabc56..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_corner_south_2_ce385d3d..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    Flr1_Top_corner_south_2_ce385d3d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_east_73f52d8a..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_east_73f52d8a..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_south_2_ce385d3d..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_east_73f52d8a..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_east_73f52d8a..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_north_2_e94bcdf2..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_east_73f52d8a..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_4_1f7a4b1a..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_east_73f52d8a..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    Flr1_Top_parameter_east_73f52d8a_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_1_bd09306e..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_1_bd09306e..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_2_c181baff..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_1_bd09306e..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_1_bd09306e..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_north_1_7c108810..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_1_bd09306e..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_1_7260cb26..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_1_bd09306e..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    Flr1_Top_parameter_north_1_bd09306e_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_2_c181baff..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_2_c181baff..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_3_b2002846..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_2_c181baff..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_2_c181baff..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_1_bd09306e..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_2_c181baff..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_2_4bfb7ba7..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_2_c181baff..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    Flr1_Top_parameter_north_2_c181baff_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_3_b2002846..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_3_b2002846..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_4_bb6081a6..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_3_b2002846..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_3_b2002846..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_2_c181baff..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_3_b2002846..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_3_25e85cee..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_3_b2002846..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    Flr1_Top_parameter_north_3_b2002846_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_4_bb6081a6..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_4_bb6081a6..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_north_2_e94bcdf2..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_4_bb6081a6..Face2,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_4_bb6081a6..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_3_b2002846..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_4_bb6081a6..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_4_1f7a4b1a..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_north_4_bb6081a6..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    Flr1_Top_parameter_north_4_bb6081a6_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_1_fe9ed705..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_1_fe9ed705..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_2_da29ad93..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_1_fe9ed705..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_1_7260cb26..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_1_fe9ed705..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_south_1_9eeeea95..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_1_fe9ed705..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_1_fe9ed705..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    Flr1_Top_parameter_south_1_fe9ed705_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_2_da29ad93..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_2_da29ad93..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_3_2d783d8c..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_2_da29ad93..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_2_4bfb7ba7..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_2_da29ad93..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_1_fe9ed705..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_2_da29ad93..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_2_da29ad93..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    Flr1_Top_parameter_south_2_da29ad93_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_3_2d783d8c..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_3_2d783d8c..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_4_47dabc56..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_3_2d783d8c..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_3_25e85cee..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_3_2d783d8c..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_2_da29ad93..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_3_2d783d8c..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_3_2d783d8c..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    Flr1_Top_parameter_south_3_2d783d8c_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_4_47dabc56..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_4_47dabc56..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_south_2_ce385d3d..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_4_47dabc56..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_4_1f7a4b1a..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_4_47dabc56..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_3_2d783d8c..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_4_47dabc56..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_south_4_47dabc56..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    Flr1_Top_parameter_south_4_47dabc56_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_west_ef66770d..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    Flr1_Top_parameter_west_ef66770d_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_west_ef66770d..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    Flr1_Top_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_south_1_9eeeea95..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_west_ef66770d..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    Flr1_Top_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_1_7260cb26..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_west_ef66770d..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    Flr1_Top_parameter_west_ef66770d_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_corner_north_1_7c108810..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_west_ef66770d..Face4,    !- Name
    Wall,                     !- Surface Type
    Ext walls X,              !- Construction Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    Flr1_Top_parameter_west_ef66770d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_parameter_west_ef66770d..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    Flr1_Top_parameter_west_ef66770d_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_1_7260cb26..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    Flr1_Top_rest_1_7260cb26_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_1_7260cb26..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    Flr1_Top_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_2_4bfb7ba7..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_1_7260cb26..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    Flr1_Top_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_1_bd09306e..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_1_7260cb26..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    Flr1_Top_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_west_ef66770d..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_1_7260cb26..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    Flr1_Top_rest_1_7260cb26_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_1_fe9ed705..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.167999999999999,        !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    7.167999999999999,        !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_1_7260cb26..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    Flr1_Top_rest_1_7260cb26_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    7.167999999999999,        !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    7.167999999999999,        !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_2_4bfb7ba7..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_2_4bfb7ba7..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_3_25e85cee..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_2_4bfb7ba7..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_2_c181baff..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_2_4bfb7ba7..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_1_7260cb26..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_2_4bfb7ba7..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_2_da29ad93..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    13.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_2_4bfb7ba7..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    Flr1_Top_rest_2_4bfb7ba7_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    13.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    13.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_3_25e85cee..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    Flr1_Top_rest_3_25e85cee_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_3_25e85cee..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    Flr1_Top_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_4_1f7a4b1a..Face3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_3_25e85cee..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    Flr1_Top_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_3_b2002846..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_3_25e85cee..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    Flr1_Top_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_2_4bfb7ba7..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_3_25e85cee..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    Flr1_Top_rest_3_25e85cee_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_3_2d783d8c..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    20.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_3_25e85cee..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    Flr1_Top_rest_3_25e85cee_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    20.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    20.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_4_1f7a4b1a..Face0,    !- Name
    Floor,                    !- Surface Type
    Int floors,               !- Construction Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Top_rest_4_1f7a4b1a_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    7.2,                      !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    7.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_4_1f7a4b1a..Face1,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Top_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_east_73f52d8a..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_4_1f7a4b1a..Face2,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Top_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_north_4_bb6081a6..Face4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    14.5205,                  !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_4_1f7a4b1a..Face3,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Top_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_rest_3_25e85cee..Face1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    14.5205,                  !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_4_1f7a4b1a..Face4,    !- Name
    Wall,                     !- Surface Type
    Int walls,                !- Construction Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Top_rest_4_1f7a4b1a_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Flr1_Top_parameter_south_4_47dabc56..Face2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.668,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    26.668,                   !- Vertex 2 Xcoordinate
    7.5205,                   !- Vertex 2 Ycoordinate
    7.2,                      !- Vertex 2 Zcoordinate
    33.168,                   !- Vertex 3 Xcoordinate
    7.5205,                   !- Vertex 3 Ycoordinate
    7.2,                      !- Vertex 3 Zcoordinate
    33.168,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Flr1_Top_rest_4_1f7a4b1a..Face5,    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    Flr1_Top_rest_4_1f7a4b1a_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.168,                   !- Vertex 1 Xcoordinate
    7.5205,                   !- Vertex 1 Ycoordinate
    10.8,                     !- Vertex 1 Zcoordinate
    33.168,                   !- Vertex 2 Xcoordinate
    14.5205,                  !- Vertex 2 Ycoordinate
    10.8,                     !- Vertex 2 Zcoordinate
    26.668,                   !- Vertex 3 Xcoordinate
    14.5205,                  !- Vertex 3 Ycoordinate
    10.8,                     !- Vertex 3 Zcoordinate
    26.668,                   !- Vertex 4 Xcoordinate
    7.5205,                   !- Vertex 4 Ycoordinate
    10.8;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_corner_north_1_7c108810..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_corner_north_1_7c108810..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.547037646098519,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    5.547037646098519,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    1.6209623539014841,       !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    1.6209623539014841,       !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_corner_north_2_e94bcdf2..Face3_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_corner_north_2_e94bcdf2..Face3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    38.7150376460985,         !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    38.7150376460985,         !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    34.788962353901496,       !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    34.788962353901496,       !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_corner_south_1_9eeeea95..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_corner_south_1_9eeeea95..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.6209623539014841,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    1.6209623539014841,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    5.547037646098519,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    5.547037646098519,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_corner_south_2_ce385d3d..Face1_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_corner_south_2_ce385d3d..Face1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    34.788962353901496,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    34.788962353901496,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    38.7150376460985,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    38.7150376460985,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_corner_north_1_7c108810..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_corner_north_1_7c108810..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.547037646098519,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    5.547037646098519,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    1.6209623539014841,       !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    1.6209623539014841,       !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_corner_north_2_e94bcdf2..Face3_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_corner_north_2_e94bcdf2..Face3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    38.7150376460985,         !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    38.7150376460985,         !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    34.788962353901496,       !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    34.788962353901496,       !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_corner_south_1_9eeeea95..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_corner_south_1_9eeeea95..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.6209623539014841,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    1.6209623539014841,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    5.547037646098519,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    5.547037646098519,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_corner_south_2_ce385d3d..Face1_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_corner_south_2_ce385d3d..Face1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    34.788962353901496,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    34.788962353901496,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    38.7150376460985,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    38.7150376460985,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_east_73f52d8a..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_east_73f52d8a..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    9.10347104873192,         !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    9.10347104873192,         !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    12.9375289512681,         !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    12.9375289512681,         !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_north_1_bd09306e..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_north_1_bd09306e..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.1980983118918,         !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    12.1980983118918,         !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    8.637901688108208,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    8.637901688108208,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_north_2_c181baff..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_north_2_c181baff..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.698098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    18.698098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    15.1379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    15.1379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_north_3_b2002846..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_north_3_b2002846..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.198098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    25.198098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    21.6379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    21.6379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_north_4_bb6081a6..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_north_4_bb6081a6..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    31.698098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    31.698098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    28.1379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    28.1379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_south_1_fe9ed705..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_south_1_fe9ed705..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.637901688108208,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    8.637901688108208,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    12.1980983118918,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    12.1980983118918,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_south_2_da29ad93..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_south_2_da29ad93..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.1379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    15.1379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    18.698098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    18.698098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_south_3_2d783d8c..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_south_3_2d783d8c..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.6379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    21.6379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    25.198098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    25.198098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_south_4_47dabc56..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_south_4_47dabc56..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.1379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    28.1379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    31.698098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    31.698098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Ground_parameter_west_ef66770d..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Ground_parameter_west_ef66770d..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.9375289512681,         !- Vertex 1 Ycoordinate
    2.7859006035093,          !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.9375289512681,         !- Vertex 2 Ycoordinate
    0.814099396490701,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.10347104873192,         !- Vertex 3 Ycoordinate
    0.814099396490701,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.10347104873192,         !- Vertex 4 Ycoordinate
    2.7859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_east_73f52d8a..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_east_73f52d8a..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    9.10347104873192,         !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    9.10347104873192,         !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    12.9375289512681,         !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    12.9375289512681,         !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_north_1_bd09306e..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_north_1_bd09306e..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.1980983118918,         !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    12.1980983118918,         !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    8.637901688108208,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    8.637901688108208,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_north_2_c181baff..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_north_2_c181baff..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.698098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    18.698098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    15.1379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    15.1379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_north_3_b2002846..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_north_3_b2002846..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.198098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    25.198098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    21.6379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    21.6379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_north_4_bb6081a6..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_north_4_bb6081a6..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    31.698098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    31.698098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    28.1379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    28.1379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_south_1_fe9ed705..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_south_1_fe9ed705..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.637901688108208,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    8.637901688108208,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    12.1980983118918,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    12.1980983118918,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_south_2_da29ad93..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_south_2_da29ad93..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.1379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    15.1379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    18.698098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    18.698098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_south_3_2d783d8c..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_south_3_2d783d8c..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.6379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    21.6379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    25.198098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    25.198098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_south_4_47dabc56..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_south_4_47dabc56..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.1379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    28.1379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    31.698098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    31.698098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_parameter_west_ef66770d..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_parameter_west_ef66770d..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.9375289512681,         !- Vertex 1 Ycoordinate
    6.3859006035093,          !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.9375289512681,         !- Vertex 2 Ycoordinate
    4.4140993964907,          !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.10347104873192,         !- Vertex 3 Ycoordinate
    4.4140993964907,          !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.10347104873192,         !- Vertex 4 Ycoordinate
    6.3859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_corner_north_1_7c108810..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_corner_north_1_7c108810..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.547037646098519,        !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    5.547037646098519,        !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    1.6209623539014841,       !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    1.6209623539014841,       !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_corner_north_2_e94bcdf2..Face3_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_corner_north_2_e94bcdf2..Face3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    38.7150376460985,         !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    38.7150376460985,         !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    34.788962353901496,       !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    34.788962353901496,       !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_corner_south_1_9eeeea95..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_corner_south_1_9eeeea95..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.6209623539014841,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    1.6209623539014841,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    5.547037646098519,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    5.547037646098519,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_corner_south_2_ce385d3d..Face1_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_corner_south_2_ce385d3d..Face1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    34.788962353901496,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    34.788962353901496,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    38.7150376460985,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    38.7150376460985,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_east_73f52d8a..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_east_73f52d8a..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    40.336,                   !- Vertex 1 Xcoordinate
    9.10347104873192,         !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    40.336,                   !- Vertex 2 Xcoordinate
    9.10347104873192,         !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    40.336,                   !- Vertex 3 Xcoordinate
    12.9375289512681,         !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    40.336,                   !- Vertex 4 Xcoordinate
    12.9375289512681,         !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_north_1_bd09306e..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_north_1_bd09306e..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.1980983118918,         !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    12.1980983118918,         !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    8.637901688108208,        !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    8.637901688108208,        !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_north_2_c181baff..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_north_2_c181baff..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.698098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    18.698098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    15.1379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    15.1379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_north_3_b2002846..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_north_3_b2002846..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.198098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    25.198098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    21.6379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    21.6379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_north_4_bb6081a6..Face2_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_north_4_bb6081a6..Face2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    31.698098311891798,       !- Vertex 1 Xcoordinate
    22.040999999999997,       !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    31.698098311891798,       !- Vertex 2 Xcoordinate
    22.040999999999997,       !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    28.1379016881082,         !- Vertex 3 Xcoordinate
    22.040999999999997,       !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    28.1379016881082,         !- Vertex 4 Xcoordinate
    22.040999999999997,       !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_south_1_fe9ed705..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_south_1_fe9ed705..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.637901688108208,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    8.637901688108208,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    12.1980983118918,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    12.1980983118918,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_south_2_da29ad93..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_south_2_da29ad93..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.1379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    15.1379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    18.698098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    18.698098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_south_3_2d783d8c..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_south_3_2d783d8c..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.6379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    21.6379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    25.198098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    25.198098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_south_4_47dabc56..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_south_4_47dabc56..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.1379016881082,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    28.1379016881082,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    31.698098311891798,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    31.698098311891798,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Flr1_Top_parameter_west_ef66770d..Face4_Glz1,    !- Name
    Window,                   !- Surface Type
    Shaded windows,           !- Construction Name
    Flr1_Top_parameter_west_ef66770d..Face4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.9375289512681,         !- Vertex 1 Ycoordinate
    9.9859006035093,          !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.9375289512681,         !- Vertex 2 Ycoordinate
    8.0140993964907,          !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.10347104873192,         !- Vertex 3 Ycoordinate
    8.0140993964907,          !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.10347104873192,         !- Vertex 4 Ycoordinate
    9.9859006035093;          !- Vertex 4 Zcoordinate

WindowShadingControl,
    Shading Control 1,        !- Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_corner_south_1_9eeeea95..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 10,       !- Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_north_2_c181baff..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 11,       !- Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_north_3_b2002846..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 12,       !- Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_north_4_bb6081a6..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 13,       !- Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_south_4_47dabc56..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 14,       !- Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_south_3_2d783d8c..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 15,       !- Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_south_1_fe9ed705..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 16,       !- Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_west_ef66770d..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 17,       !- Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_south_3_2d783d8c..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 18,       !- Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_south_2_da29ad93..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 19,       !- Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_corner_north_1_7c108810..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 2,        !- Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_north_1_bd09306e..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 20,       !- Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_corner_north_2_e94bcdf2..Face3_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 21,       !- Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_corner_south_2_ce385d3d..Face1_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 22,       !- Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_east_73f52d8a..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 23,       !- Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_west_ef66770d..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 24,       !- Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_south_1_fe9ed705..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 25,       !- Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_north_1_bd09306e..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 26,       !- Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_north_2_c181baff..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 27,       !- Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_north_3_b2002846..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 28,       !- Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_north_4_bb6081a6..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 29,       !- Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_north_3_b2002846..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 3,        !- Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_corner_south_2_ce385d3d..Face1_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 30,       !- Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_south_1_fe9ed705..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 31,       !- Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_south_2_da29ad93..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 32,       !- Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_parameter_south_4_47dabc56..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 33,       !- Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_corner_north_1_7c108810..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 34,       !- Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_corner_north_2_e94bcdf2..Face3_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 35,       !- Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_east_73f52d8a..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 36,       !- Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_corner_south_1_9eeeea95..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 37,       !- Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_north_1_bd09306e..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 38,       !- Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_north_2_c181baff..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 39,       !- Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_north_4_bb6081a6..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 4,        !- Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_corner_north_1_7c108810..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 40,       !- Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_south_2_da29ad93..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 41,       !- Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_south_3_2d783d8c..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 42,       !- Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Top_parameter_south_4_47dabc56..Face4_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 5,        !- Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_corner_south_2_ce385d3d..Face1_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 6,        !- Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_corner_north_2_e94bcdf2..Face3_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 7,        !- Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_corner_south_1_9eeeea95..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 8,        !- Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_east_73f52d8a..Face2_Glz1;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shading Control 9,        !- Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorShade,            !- Shading Type
    Shaded windows_Shaded,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Flr1_Ground_parameter_west_ef66770d..Face4_Glz1;    !- Fenestration Surface 1 Name

People,
    MediumOffice Building_People,    !- Name
    MediumOffice Building,    !- Zone or ZoneList or Space or SpaceList Name
    MediumOffice Building_People_Occ Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0711847437650022,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MediumOffice Building_People_Act Schedule;    !- Activity Level Schedule Name

Lights,
    MediumOffice Building_Lighting,    !- Name
    MediumOffice Building,    !- Zone or ZoneList or Space or SpaceList Name
    MediumOffice Building_Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.683150832757,           !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    MediumOffice Building_Electric Equipment,    !- Name
    MediumOffice Building,    !- Zone or ZoneList or Space or SpaceList Name
    MediumOffice Building_Electric Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.5436617873449,          !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Electric Equipment;       !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    MediumOffice Building_Infiltration,    !- Name
    MediumOffice Building,    !- Zone or ZoneList or Space or SpaceList Name
    MediumOffice Building_Infiltration Schedule,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.000226567546864,        !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneVentilation:WindandStackOpenArea,
    Flr1_corner_north_1_7c108810..Face2_Glz1_Opening,    !- Name
    Flr1_corner_north_1_7c108810,    !- Zone or Space Name
    3.87072000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_corner_north_2_e94bcdf2..Face3_Glz1_Opening,    !- Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone or Space Name
    3.87071999999998,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_corner_south_1_9eeeea95..Face2_Glz1_Opening,    !- Name
    Flr1_corner_south_1_9eeeea95,    !- Zone or Space Name
    3.87072000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_corner_south_2_ce385d3d..Face1_Glz1_Opening,    !- Name
    Flr1_corner_south_2_ce385d3d,    !- Zone or Space Name
    3.87071999999998,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_corner_north_1_7c108810..Face2_Glz1_Opening,    !- Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone or Space Name
    3.87072000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_corner_north_2_e94bcdf2..Face3_Glz1_Opening,    !- Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone or Space Name
    3.87071999999998,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_corner_south_1_9eeeea95..Face2_Glz1_Opening,    !- Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone or Space Name
    3.87072000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_corner_south_2_ce385d3d..Face1_Glz1_Opening,    !- Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone or Space Name
    3.87071999999998,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_east_73f52d8a..Face2_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone or Space Name
    3.78000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    90,                       !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_north_1_bd09306e..Face2_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone or Space Name
    3.51000000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_north_2_c181baff..Face2_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_north_3_b2002846..Face2_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_north_4_bb6081a6..Face2_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_south_1_fe9ed705..Face4_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone or Space Name
    3.51000000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_south_2_da29ad93..Face4_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_south_3_2d783d8c..Face4_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_south_4_47dabc56..Face4_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Ground_parameter_west_ef66770d..Face4_Glz1_Opening,    !- Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone or Space Name
    3.78000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    270,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_east_73f52d8a..Face2_Glz1_Opening,    !- Name
    Flr1_parameter_east_73f52d8a,    !- Zone or Space Name
    3.78000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    90,                       !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_north_1_bd09306e..Face2_Glz1_Opening,    !- Name
    Flr1_parameter_north_1_bd09306e,    !- Zone or Space Name
    3.51000000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_north_2_c181baff..Face2_Glz1_Opening,    !- Name
    Flr1_parameter_north_2_c181baff,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_north_3_b2002846..Face2_Glz1_Opening,    !- Name
    Flr1_parameter_north_3_b2002846,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_north_4_bb6081a6..Face2_Glz1_Opening,    !- Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_south_1_fe9ed705..Face4_Glz1_Opening,    !- Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone or Space Name
    3.51000000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_south_2_da29ad93..Face4_Glz1_Opening,    !- Name
    Flr1_parameter_south_2_da29ad93,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_south_3_2d783d8c..Face4_Glz1_Opening,    !- Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_south_4_47dabc56..Face4_Glz1_Opening,    !- Name
    Flr1_parameter_south_4_47dabc56,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_parameter_west_ef66770d..Face4_Glz1_Opening,    !- Name
    Flr1_parameter_west_ef66770d,    !- Zone or Space Name
    3.78000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    270,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_corner_north_1_7c108810..Face2_Glz1_Opening,    !- Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone or Space Name
    3.87072000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_corner_north_2_e94bcdf2..Face3_Glz1_Opening,    !- Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone or Space Name
    3.87071999999998,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_corner_south_1_9eeeea95..Face2_Glz1_Opening,    !- Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone or Space Name
    3.87072000000001,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_corner_south_2_ce385d3d..Face1_Glz1_Opening,    !- Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone or Space Name
    3.87071999999998,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_east_73f52d8a..Face2_Glz1_Opening,    !- Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone or Space Name
    3.78000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    90,                       !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_north_1_bd09306e..Face2_Glz1_Opening,    !- Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_north_2_c181baff..Face2_Glz1_Opening,    !- Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_north_3_b2002846..Face2_Glz1_Opening,    !- Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_north_4_bb6081a6..Face2_Glz1_Opening,    !- Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    0,                        !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_south_1_fe9ed705..Face4_Glz1_Opening,    !- Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_south_2_da29ad93..Face4_Glz1_Opening,    !- Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_south_3_2d783d8c..Face4_Glz1_Opening,    !- Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_south_4_47dabc56..Face4_Glz1_Opening,    !- Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone or Space Name
    3.51000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    180,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Flr1_Top_parameter_west_ef66770d..Face4_Glz1_Opening,    !- Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone or Space Name
    3.78000000000002,         !- Opening Area
    Always On Discrete,       !- Opening Area Fraction Schedule Name
    0,                        !- Opening Effectiveness
    270,                      !- Effective Angle
    0.49295030175465,         !- Height Difference
    0.45,                     !- Discharge Coefficient for Opening
    20,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Plant,
    SHW Loop default_district_shw,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Branch,
    SHW Loop default_district_shw Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SHW Pump1,                !- Component 1 Name
    Node 55,                  !- Component 1 Inlet Node Name
    Node 61;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Ideal Service Hot Water Heater,    !- Component 1 Name
    Node 57,                  !- Component 1 Inlet Node Name
    Node 62;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHW Loop default_district_shw Supply Outlet Pipe,    !- Component 1 Name
    SHW Loop default_district_shw Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 56;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHW Loop default_district_shw Demand Inlet Pipe,    !- Component 1 Name
    Node 58,                  !- Component 1 Inlet Node Name
    SHW Loop default_district_shw Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 60,                  !- Component 1 Inlet Node Name
    Node 63;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 2,    !- Component 1 Name
    Node 64,                  !- Component 1 Inlet Node Name
    Node 65;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 3,    !- Component 1 Name
    Node 66,                  !- Component 1 Inlet Node Name
    Node 67;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 4,    !- Component 1 Name
    Node 68,                  !- Component 1 Inlet Node Name
    Node 69;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 5,    !- Component 1 Name
    Node 70,                  !- Component 1 Inlet Node Name
    Node 71;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 6,    !- Component 1 Name
    Node 72,                  !- Component 1 Inlet Node Name
    Node 73;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 7,    !- Component 1 Name
    Node 74,                  !- Component 1 Inlet Node Name
    Node 75;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 8,    !- Component 1 Name
    Node 76,                  !- Component 1 Inlet Node Name
    Node 77;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 9,    !- Component 1 Name
    Node 78,                  !- Component 1 Inlet Node Name
    Node 79;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 10,    !- Component 1 Name
    Node 80,                  !- Component 1 Inlet Node Name
    Node 81;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 11,    !- Component 1 Name
    Node 82,                  !- Component 1 Inlet Node Name
    Node 83;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 12,    !- Component 1 Name
    Node 84,                  !- Component 1 Inlet Node Name
    Node 85;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 13,    !- Component 1 Name
    Node 86,                  !- Component 1 Inlet Node Name
    Node 87;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 14,    !- Component 1 Name
    Node 88,                  !- Component 1 Inlet Node Name
    Node 89;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 15,    !- Component 1 Name
    Node 90,                  !- Component 1 Inlet Node Name
    Node 91;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 16,    !- Component 1 Name
    Node 92,                  !- Component 1 Inlet Node Name
    Node 93;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 17,    !- Component 1 Name
    Node 94,                  !- Component 1 Inlet Node Name
    Node 95;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 18,    !- Component 1 Name
    Node 96,                  !- Component 1 Inlet Node Name
    Node 97;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 19,    !- Component 1 Name
    Node 98,                  !- Component 1 Inlet Node Name
    Node 99;                  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 20,    !- Component 1 Name
    Node 100,                 !- Component 1 Inlet Node Name
    Node 101;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 21,    !- Component 1 Name
    Node 102,                 !- Component 1 Inlet Node Name
    Node 103;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 22,    !- Component 1 Name
    Node 104,                 !- Component 1 Inlet Node Name
    Node 105;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 23,    !- Component 1 Name
    Node 106,                 !- Component 1 Inlet Node Name
    Node 107;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 24,    !- Component 1 Name
    Node 108,                 !- Component 1 Inlet Node Name
    Node 109;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 25,    !- Component 1 Name
    Node 110,                 !- Component 1 Inlet Node Name
    Node 111;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 26,    !- Component 1 Name
    Node 112,                 !- Component 1 Inlet Node Name
    Node 113;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 27,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 27,    !- Component 1 Name
    Node 114,                 !- Component 1 Inlet Node Name
    Node 115;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 28,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 28,    !- Component 1 Name
    Node 116,                 !- Component 1 Inlet Node Name
    Node 117;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 29,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 29,    !- Component 1 Name
    Node 118,                 !- Component 1 Inlet Node Name
    Node 119;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 30,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 30,    !- Component 1 Name
    Node 120,                 !- Component 1 Inlet Node Name
    Node 121;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 31,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 31,    !- Component 1 Name
    Node 122,                 !- Component 1 Inlet Node Name
    Node 123;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 32,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 32,    !- Component 1 Name
    Node 124,                 !- Component 1 Inlet Node Name
    Node 125;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 33,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 33,    !- Component 1 Name
    Node 126,                 !- Component 1 Inlet Node Name
    Node 127;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 34,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 34,    !- Component 1 Name
    Node 128,                 !- Component 1 Inlet Node Name
    Node 129;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 35,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 35,    !- Component 1 Name
    Node 130,                 !- Component 1 Inlet Node Name
    Node 131;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 36,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 36,    !- Component 1 Name
    Node 132,                 !- Component 1 Inlet Node Name
    Node 133;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 37,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 37,    !- Component 1 Name
    Node 134,                 !- Component 1 Inlet Node Name
    Node 135;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 38,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 38,    !- Component 1 Name
    Node 136,                 !- Component 1 Inlet Node Name
    Node 137;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 39,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 39,    !- Component 1 Name
    Node 138,                 !- Component 1 Inlet Node Name
    Node 139;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 40,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 40,    !- Component 1 Name
    Node 140,                 !- Component 1 Inlet Node Name
    Node 141;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 41,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 41,    !- Component 1 Name
    Node 142,                 !- Component 1 Inlet Node Name
    Node 143;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 42,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 42,    !- Component 1 Name
    Node 144,                 !- Component 1 Inlet Node Name
    Node 145;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 43,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 43,    !- Component 1 Name
    Node 146,                 !- Component 1 Inlet Node Name
    Node 147;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 44,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 44,    !- Component 1 Name
    Node 148,                 !- Component 1 Inlet Node Name
    Node 149;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 45,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 45,    !- Component 1 Name
    Node 150,                 !- Component 1 Inlet Node Name
    Node 151;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 46,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 46,    !- Component 1 Name
    Node 152,                 !- Component 1 Inlet Node Name
    Node 153;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 47,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 47,    !- Component 1 Name
    Node 154,                 !- Component 1 Inlet Node Name
    Node 155;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 48,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 48,    !- Component 1 Name
    Node 156,                 !- Component 1 Inlet Node Name
    Node 157;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 49,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 49,    !- Component 1 Name
    Node 158,                 !- Component 1 Inlet Node Name
    Node 159;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 50,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 50,    !- Component 1 Name
    Node 160,                 !- Component 1 Inlet Node Name
    Node 161;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 51,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 51,    !- Component 1 Name
    Node 162,                 !- Component 1 Inlet Node Name
    Node 163;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 52,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 52,    !- Component 1 Name
    Node 164,                 !- Component 1 Inlet Node Name
    Node 165;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 53,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 53,    !- Component 1 Name
    Node 166,                 !- Component 1 Inlet Node Name
    Node 167;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 54,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 54,    !- Component 1 Name
    Node 168,                 !- Component 1 Inlet Node Name
    Node 169;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHW Loop default_district_shw Demand Bypass Pipe,    !- Component 1 Name
    SHW Loop default_district_shw Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SHW Loop default_district_shw Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHW Loop default_district_shw Demand Outlet Pipe,    !- Component 1 Name
    SHW Loop default_district_shw Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 59;                  !- Component 1 Outlet Node Name

BranchList,
    SHW Loop default_district_shw Supply Branches,    !- Name
    SHW Loop default_district_shw Supply Inlet Branch,    !- Branch 1 Name
    SHW Loop default_district_shw Supply Branch 1,    !- Branch 2 Name
    SHW Loop default_district_shw Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    SHW Loop default_district_shw Demand Branches,    !- Name
    SHW Loop default_district_shw Demand Inlet Branch,    !- Branch 1 Name
    SHW Loop default_district_shw Demand Branch 1,    !- Branch 2 Name
    SHW Loop default_district_shw Demand Branch 2,    !- Branch 3 Name
    SHW Loop default_district_shw Demand Branch 3,    !- Branch 4 Name
    SHW Loop default_district_shw Demand Branch 4,    !- Branch 5 Name
    SHW Loop default_district_shw Demand Branch 5,    !- Branch 6 Name
    SHW Loop default_district_shw Demand Branch 6,    !- Branch 7 Name
    SHW Loop default_district_shw Demand Branch 7,    !- Branch 8 Name
    SHW Loop default_district_shw Demand Branch 8,    !- Branch 9 Name
    SHW Loop default_district_shw Demand Branch 9,    !- Branch 10 Name
    SHW Loop default_district_shw Demand Branch 10,    !- Branch 11 Name
    SHW Loop default_district_shw Demand Branch 11,    !- Branch 12 Name
    SHW Loop default_district_shw Demand Branch 12,    !- Branch 13 Name
    SHW Loop default_district_shw Demand Branch 13,    !- Branch 14 Name
    SHW Loop default_district_shw Demand Branch 14,    !- Branch 15 Name
    SHW Loop default_district_shw Demand Branch 15,    !- Branch 16 Name
    SHW Loop default_district_shw Demand Branch 16,    !- Branch 17 Name
    SHW Loop default_district_shw Demand Branch 17,    !- Branch 18 Name
    SHW Loop default_district_shw Demand Branch 18,    !- Branch 19 Name
    SHW Loop default_district_shw Demand Branch 19,    !- Branch 20 Name
    SHW Loop default_district_shw Demand Branch 20,    !- Branch 21 Name
    SHW Loop default_district_shw Demand Branch 21,    !- Branch 22 Name
    SHW Loop default_district_shw Demand Branch 22,    !- Branch 23 Name
    SHW Loop default_district_shw Demand Branch 23,    !- Branch 24 Name
    SHW Loop default_district_shw Demand Branch 24,    !- Branch 25 Name
    SHW Loop default_district_shw Demand Branch 25,    !- Branch 26 Name
    SHW Loop default_district_shw Demand Branch 26,    !- Branch 27 Name
    SHW Loop default_district_shw Demand Branch 27,    !- Branch 28 Name
    SHW Loop default_district_shw Demand Branch 28,    !- Branch 29 Name
    SHW Loop default_district_shw Demand Branch 29,    !- Branch 30 Name
    SHW Loop default_district_shw Demand Branch 30,    !- Branch 31 Name
    SHW Loop default_district_shw Demand Branch 31,    !- Branch 32 Name
    SHW Loop default_district_shw Demand Branch 32,    !- Branch 33 Name
    SHW Loop default_district_shw Demand Branch 33,    !- Branch 34 Name
    SHW Loop default_district_shw Demand Branch 34,    !- Branch 35 Name
    SHW Loop default_district_shw Demand Branch 35,    !- Branch 36 Name
    SHW Loop default_district_shw Demand Branch 36,    !- Branch 37 Name
    SHW Loop default_district_shw Demand Branch 37,    !- Branch 38 Name
    SHW Loop default_district_shw Demand Branch 38,    !- Branch 39 Name
    SHW Loop default_district_shw Demand Branch 39,    !- Branch 40 Name
    SHW Loop default_district_shw Demand Branch 40,    !- Branch 41 Name
    SHW Loop default_district_shw Demand Branch 41,    !- Branch 42 Name
    SHW Loop default_district_shw Demand Branch 42,    !- Branch 43 Name
    SHW Loop default_district_shw Demand Branch 43,    !- Branch 44 Name
    SHW Loop default_district_shw Demand Branch 44,    !- Branch 45 Name
    SHW Loop default_district_shw Demand Branch 45,    !- Branch 46 Name
    SHW Loop default_district_shw Demand Branch 46,    !- Branch 47 Name
    SHW Loop default_district_shw Demand Branch 47,    !- Branch 48 Name
    SHW Loop default_district_shw Demand Branch 48,    !- Branch 49 Name
    SHW Loop default_district_shw Demand Branch 49,    !- Branch 50 Name
    SHW Loop default_district_shw Demand Branch 50,    !- Branch 51 Name
    SHW Loop default_district_shw Demand Branch 51,    !- Branch 52 Name
    SHW Loop default_district_shw Demand Branch 52,    !- Branch 53 Name
    SHW Loop default_district_shw Demand Branch 53,    !- Branch 54 Name
    SHW Loop default_district_shw Demand Branch 54,    !- Branch 55 Name
    SHW Loop default_district_shw Demand Bypass Branch,    !- Branch 56 Name
    SHW Loop default_district_shw Demand Outlet Branch;    !- Branch 57 Name

Connector:Splitter,
    SHW Loop default_district_shw Supply Splitter,    !- Name
    SHW Loop default_district_shw Supply Inlet Branch,    !- Inlet Branch Name
    SHW Loop default_district_shw Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    SHW Loop default_district_shw Demand Splitter,    !- Name
    SHW Loop default_district_shw Demand Inlet Branch,    !- Inlet Branch Name
    SHW Loop default_district_shw Demand Branch 1,    !- Outlet Branch 1 Name
    SHW Loop default_district_shw Demand Branch 2,    !- Outlet Branch 2 Name
    SHW Loop default_district_shw Demand Branch 3,    !- Outlet Branch 3 Name
    SHW Loop default_district_shw Demand Branch 4,    !- Outlet Branch 4 Name
    SHW Loop default_district_shw Demand Branch 5,    !- Outlet Branch 5 Name
    SHW Loop default_district_shw Demand Branch 6,    !- Outlet Branch 6 Name
    SHW Loop default_district_shw Demand Branch 7,    !- Outlet Branch 7 Name
    SHW Loop default_district_shw Demand Branch 8,    !- Outlet Branch 8 Name
    SHW Loop default_district_shw Demand Branch 9,    !- Outlet Branch 9 Name
    SHW Loop default_district_shw Demand Branch 10,    !- Outlet Branch 10 Name
    SHW Loop default_district_shw Demand Branch 11,    !- Outlet Branch 11 Name
    SHW Loop default_district_shw Demand Branch 12,    !- Outlet Branch 12 Name
    SHW Loop default_district_shw Demand Branch 13,    !- Outlet Branch 13 Name
    SHW Loop default_district_shw Demand Branch 14,    !- Outlet Branch 14 Name
    SHW Loop default_district_shw Demand Branch 15,    !- Outlet Branch 15 Name
    SHW Loop default_district_shw Demand Branch 16,    !- Outlet Branch 16 Name
    SHW Loop default_district_shw Demand Branch 17,    !- Outlet Branch 17 Name
    SHW Loop default_district_shw Demand Branch 18,    !- Outlet Branch 18 Name
    SHW Loop default_district_shw Demand Branch 19,    !- Outlet Branch 19 Name
    SHW Loop default_district_shw Demand Branch 20,    !- Outlet Branch 20 Name
    SHW Loop default_district_shw Demand Branch 21,    !- Outlet Branch 21 Name
    SHW Loop default_district_shw Demand Branch 22,    !- Outlet Branch 22 Name
    SHW Loop default_district_shw Demand Branch 23,    !- Outlet Branch 23 Name
    SHW Loop default_district_shw Demand Branch 24,    !- Outlet Branch 24 Name
    SHW Loop default_district_shw Demand Branch 25,    !- Outlet Branch 25 Name
    SHW Loop default_district_shw Demand Branch 26,    !- Outlet Branch 26 Name
    SHW Loop default_district_shw Demand Branch 27,    !- Outlet Branch 27 Name
    SHW Loop default_district_shw Demand Branch 28,    !- Outlet Branch 28 Name
    SHW Loop default_district_shw Demand Branch 29,    !- Outlet Branch 29 Name
    SHW Loop default_district_shw Demand Branch 30,    !- Outlet Branch 30 Name
    SHW Loop default_district_shw Demand Branch 31,    !- Outlet Branch 31 Name
    SHW Loop default_district_shw Demand Branch 32,    !- Outlet Branch 32 Name
    SHW Loop default_district_shw Demand Branch 33,    !- Outlet Branch 33 Name
    SHW Loop default_district_shw Demand Branch 34,    !- Outlet Branch 34 Name
    SHW Loop default_district_shw Demand Branch 35,    !- Outlet Branch 35 Name
    SHW Loop default_district_shw Demand Branch 36,    !- Outlet Branch 36 Name
    SHW Loop default_district_shw Demand Branch 37,    !- Outlet Branch 37 Name
    SHW Loop default_district_shw Demand Branch 38,    !- Outlet Branch 38 Name
    SHW Loop default_district_shw Demand Branch 39,    !- Outlet Branch 39 Name
    SHW Loop default_district_shw Demand Branch 40,    !- Outlet Branch 40 Name
    SHW Loop default_district_shw Demand Branch 41,    !- Outlet Branch 41 Name
    SHW Loop default_district_shw Demand Branch 42,    !- Outlet Branch 42 Name
    SHW Loop default_district_shw Demand Branch 43,    !- Outlet Branch 43 Name
    SHW Loop default_district_shw Demand Branch 44,    !- Outlet Branch 44 Name
    SHW Loop default_district_shw Demand Branch 45,    !- Outlet Branch 45 Name
    SHW Loop default_district_shw Demand Branch 46,    !- Outlet Branch 46 Name
    SHW Loop default_district_shw Demand Branch 47,    !- Outlet Branch 47 Name
    SHW Loop default_district_shw Demand Branch 48,    !- Outlet Branch 48 Name
    SHW Loop default_district_shw Demand Branch 49,    !- Outlet Branch 49 Name
    SHW Loop default_district_shw Demand Branch 50,    !- Outlet Branch 50 Name
    SHW Loop default_district_shw Demand Branch 51,    !- Outlet Branch 51 Name
    SHW Loop default_district_shw Demand Branch 52,    !- Outlet Branch 52 Name
    SHW Loop default_district_shw Demand Branch 53,    !- Outlet Branch 53 Name
    SHW Loop default_district_shw Demand Branch 54,    !- Outlet Branch 54 Name
    SHW Loop default_district_shw Demand Bypass Branch;    !- Outlet Branch 55 Name

Connector:Mixer,
    SHW Loop default_district_shw Supply Mixer,    !- Name
    SHW Loop default_district_shw Supply Outlet Branch,    !- Outlet Branch Name
    SHW Loop default_district_shw Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    SHW Loop default_district_shw Demand Mixer,    !- Name
    SHW Loop default_district_shw Demand Outlet Branch,    !- Outlet Branch Name
    SHW Loop default_district_shw Demand Branch 1,    !- Inlet Branch 1 Name
    SHW Loop default_district_shw Demand Branch 2,    !- Inlet Branch 2 Name
    SHW Loop default_district_shw Demand Branch 3,    !- Inlet Branch 3 Name
    SHW Loop default_district_shw Demand Branch 4,    !- Inlet Branch 4 Name
    SHW Loop default_district_shw Demand Branch 5,    !- Inlet Branch 5 Name
    SHW Loop default_district_shw Demand Branch 6,    !- Inlet Branch 6 Name
    SHW Loop default_district_shw Demand Branch 7,    !- Inlet Branch 7 Name
    SHW Loop default_district_shw Demand Branch 8,    !- Inlet Branch 8 Name
    SHW Loop default_district_shw Demand Branch 9,    !- Inlet Branch 9 Name
    SHW Loop default_district_shw Demand Branch 10,    !- Inlet Branch 10 Name
    SHW Loop default_district_shw Demand Branch 11,    !- Inlet Branch 11 Name
    SHW Loop default_district_shw Demand Branch 12,    !- Inlet Branch 12 Name
    SHW Loop default_district_shw Demand Branch 13,    !- Inlet Branch 13 Name
    SHW Loop default_district_shw Demand Branch 14,    !- Inlet Branch 14 Name
    SHW Loop default_district_shw Demand Branch 15,    !- Inlet Branch 15 Name
    SHW Loop default_district_shw Demand Branch 16,    !- Inlet Branch 16 Name
    SHW Loop default_district_shw Demand Branch 17,    !- Inlet Branch 17 Name
    SHW Loop default_district_shw Demand Branch 18,    !- Inlet Branch 18 Name
    SHW Loop default_district_shw Demand Branch 19,    !- Inlet Branch 19 Name
    SHW Loop default_district_shw Demand Branch 20,    !- Inlet Branch 20 Name
    SHW Loop default_district_shw Demand Branch 21,    !- Inlet Branch 21 Name
    SHW Loop default_district_shw Demand Branch 22,    !- Inlet Branch 22 Name
    SHW Loop default_district_shw Demand Branch 23,    !- Inlet Branch 23 Name
    SHW Loop default_district_shw Demand Branch 24,    !- Inlet Branch 24 Name
    SHW Loop default_district_shw Demand Branch 25,    !- Inlet Branch 25 Name
    SHW Loop default_district_shw Demand Branch 26,    !- Inlet Branch 26 Name
    SHW Loop default_district_shw Demand Branch 27,    !- Inlet Branch 27 Name
    SHW Loop default_district_shw Demand Branch 28,    !- Inlet Branch 28 Name
    SHW Loop default_district_shw Demand Branch 29,    !- Inlet Branch 29 Name
    SHW Loop default_district_shw Demand Branch 30,    !- Inlet Branch 30 Name
    SHW Loop default_district_shw Demand Branch 31,    !- Inlet Branch 31 Name
    SHW Loop default_district_shw Demand Branch 32,    !- Inlet Branch 32 Name
    SHW Loop default_district_shw Demand Branch 33,    !- Inlet Branch 33 Name
    SHW Loop default_district_shw Demand Branch 34,    !- Inlet Branch 34 Name
    SHW Loop default_district_shw Demand Branch 35,    !- Inlet Branch 35 Name
    SHW Loop default_district_shw Demand Branch 36,    !- Inlet Branch 36 Name
    SHW Loop default_district_shw Demand Branch 37,    !- Inlet Branch 37 Name
    SHW Loop default_district_shw Demand Branch 38,    !- Inlet Branch 38 Name
    SHW Loop default_district_shw Demand Branch 39,    !- Inlet Branch 39 Name
    SHW Loop default_district_shw Demand Branch 40,    !- Inlet Branch 40 Name
    SHW Loop default_district_shw Demand Branch 41,    !- Inlet Branch 41 Name
    SHW Loop default_district_shw Demand Branch 42,    !- Inlet Branch 42 Name
    SHW Loop default_district_shw Demand Branch 43,    !- Inlet Branch 43 Name
    SHW Loop default_district_shw Demand Branch 44,    !- Inlet Branch 44 Name
    SHW Loop default_district_shw Demand Branch 45,    !- Inlet Branch 45 Name
    SHW Loop default_district_shw Demand Branch 46,    !- Inlet Branch 46 Name
    SHW Loop default_district_shw Demand Branch 47,    !- Inlet Branch 47 Name
    SHW Loop default_district_shw Demand Branch 48,    !- Inlet Branch 48 Name
    SHW Loop default_district_shw Demand Branch 49,    !- Inlet Branch 49 Name
    SHW Loop default_district_shw Demand Branch 50,    !- Inlet Branch 50 Name
    SHW Loop default_district_shw Demand Branch 51,    !- Inlet Branch 51 Name
    SHW Loop default_district_shw Demand Branch 52,    !- Inlet Branch 52 Name
    SHW Loop default_district_shw Demand Branch 53,    !- Inlet Branch 53 Name
    SHW Loop default_district_shw Demand Branch 54,    !- Inlet Branch 54 Name
    SHW Loop default_district_shw Demand Bypass Branch;    !- Inlet Branch 55 Name

ConnectorList,
    SHW Loop default_district_shw Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SHW Loop default_district_shw Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SHW Loop default_district_shw Supply Mixer;    !- Connector 2 Name

ConnectorList,
    SHW Loop default_district_shw Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SHW Loop default_district_shw Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SHW Loop default_district_shw Demand Mixer;    !- Connector 2 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

Pipe:Adiabatic,
    SHW Loop default_district_shw Supply Outlet Pipe,    !- Name
    SHW Loop default_district_shw Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 56;                  !- Outlet Node Name

Pipe:Adiabatic,
    SHW Loop default_district_shw Demand Inlet Pipe,    !- Name
    Node 58,                  !- Inlet Node Name
    SHW Loop default_district_shw Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHW Loop default_district_shw Demand Bypass Pipe,    !- Name
    SHW Loop default_district_shw Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SHW Loop default_district_shw Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHW Loop default_district_shw Demand Outlet Pipe,    !- Name
    SHW Loop default_district_shw Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 59;                  !- Outlet Node Name

Pump:ConstantSpeed,
    SHW Pump1,                !- Name
    Node 55,                  !- Inlet Node Name
    Node 61,                  !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    Water Systems;            !- EndUse Subcategory

WaterHeater:Mixed,
    Ideal Service Hot Water Heater,    !- Name
    0,                        !- Tank Volume
    Schedule Ruleset 2,       !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.22,                    !- Maximum Temperature Limit
    Modulate,                 !- Heater Control Type
    1000000,                  !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    DistrictHeating,          !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20,                       !- Off Cycle Parasitic Fuel Consumption Rate
    DistrictHeating,          !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    DistrictHeating,          !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    22C Ambient Condition,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,                        !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 57,                  !- Use Side Inlet Node Name
    Node 62,                  !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    Ideal Service Hot Water Heater,    !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    0,                        !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    SHW Loop default_district_shw,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SHW Loop default_district_shw Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 56,                  !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 55,                  !- Plant Side Inlet Node Name
    Node 56,                  !- Plant Side Outlet Node Name
    SHW Loop default_district_shw Supply Branches,    !- Plant Side Branch List Name
    SHW Loop default_district_shw Supply Connector List,    !- Plant Side Connector List Name
    Node 58,                  !- Demand Side Inlet Node Name
    Node 59,                  !- Demand Side Outlet Node Name
    SHW Loop default_district_shw Demand Branches,    !- Demand Side Branch List Name
    SHW Loop default_district_shw Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

PlantEquipmentList,
    SHW Loop default_district_shw Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Ideal Service Hot Water Heater;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SHW Loop default_district_shw Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    SHW Loop default_district_shw Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SHW Loop default_district_shw Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SHW Loop default_district_shw Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    60C Hot Water,            !- Schedule Name
    Node 56;                  !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_north_1_7c108810,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_corner_north_1_7c108810,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_north_2_e94bcdf2,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_corner_north_2_e94bcdf2,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_south_1_9eeeea95,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_corner_south_1_9eeeea95,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_south_2_ce385d3d,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_corner_south_2_ce385d3d,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_east_73f52d8a,    !- Name
    General,                  !- EndUse Subcategory
    5.40063e-07,              !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_east_73f52d8a,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_west_ef66770d,    !- Name
    General,                  !- EndUse Subcategory
    5.40063e-07,              !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_west_ef66770d,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_1_bd09306e,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_north_1_bd09306e,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_2_c181baff,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_north_2_c181baff,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_3_b2002846,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_north_3_b2002846,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_4_bb6081a6,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_north_4_bb6081a6,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_1_fe9ed705,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_south_1_fe9ed705,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_2_da29ad93,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_south_2_da29ad93,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_3_2d783d8c,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_south_3_2d783d8c,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_4_47dabc56,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_parameter_south_4_47dabc56,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_1_7260cb26,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_rest_1_7260cb26,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_2_4bfb7ba7,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_rest_2_4bfb7ba7,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_3_25e85cee,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_rest_3_25e85cee,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_4_1f7a4b1a,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Ground_rest_4_1f7a4b1a,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_corner_north_1_7c108810,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_corner_north_1_7c108810,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_corner_north_2_e94bcdf2,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_corner_north_2_e94bcdf2,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_corner_south_1_9eeeea95,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_corner_south_1_9eeeea95,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_corner_south_2_ce385d3d,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_corner_south_2_ce385d3d,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_east_73f52d8a,    !- Name
    General,                  !- EndUse Subcategory
    5.40063e-07,              !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_east_73f52d8a,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_west_ef66770d,    !- Name
    General,                  !- EndUse Subcategory
    5.40063e-07,              !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_west_ef66770d,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_1_bd09306e,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_north_1_bd09306e,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_2_c181baff,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_north_2_c181baff,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_3_b2002846,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_north_3_b2002846,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_4_bb6081a6,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_north_4_bb6081a6,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_1_fe9ed705,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_south_1_fe9ed705,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_2_da29ad93,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_south_2_da29ad93,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_3_2d783d8c,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_south_3_2d783d8c,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_4_47dabc56,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_parameter_south_4_47dabc56,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_rest_1_7260cb26,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_rest_1_7260cb26,     !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_rest_2_4bfb7ba7,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_rest_2_4bfb7ba7,     !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_rest_3_25e85cee,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_rest_3_25e85cee,     !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_rest_4_1f7a4b1a,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_rest_4_1f7a4b1a,     !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_north_1_7c108810,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_corner_north_1_7c108810,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_north_2_e94bcdf2,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_corner_north_2_e94bcdf2,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_south_1_9eeeea95,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_corner_south_1_9eeeea95,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_south_2_ce385d3d,    !- Name
    General,                  !- EndUse Subcategory
    5.802205402189e-07,       !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_corner_south_2_ce385d3d,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_east_73f52d8a,    !- Name
    General,                  !- EndUse Subcategory
    5.40063e-07,              !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_east_73f52d8a,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_west_ef66770d,    !- Name
    General,                  !- EndUse Subcategory
    5.40063e-07,              !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_west_ef66770d,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_1_bd09306e,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_north_1_bd09306e,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_2_c181baff,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_north_2_c181baff,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_3_b2002846,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_north_3_b2002846,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_4_bb6081a6,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_north_4_bb6081a6,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_1_fe9ed705,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_south_1_fe9ed705,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_2_da29ad93,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_south_2_da29ad93,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_3_2d783d8c,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_south_3_2d783d8c,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_4_47dabc56,    !- Name
    General,                  !- EndUse Subcategory
    5.261486e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_parameter_south_4_47dabc56,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_1_7260cb26,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_rest_1_7260cb26,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_2_4bfb7ba7,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_rest_2_4bfb7ba7,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_3_25e85cee,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_rest_3_25e85cee,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_4_1f7a4b1a,    !- Name
    General,                  !- EndUse Subcategory
    4.897335e-07,             !- Peak Flow Rate
    MediumOffice Building_Service Hot Water Schedule,    !- Flow Rate Fraction Schedule Name
    60.0C Hot Water,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Flr1_Top_rest_4_1f7a4b1a,    !- Zone Name
    0.2 Hot Water Sensible Fraction,    !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 60,                  !- Inlet Node Name
    Node 63,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_north_1_7c108810;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Node 64,                  !- Inlet Node Name
    Node 65,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_north_2_e94bcdf2;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3,    !- Name
    Node 66,                  !- Inlet Node Name
    Node 67,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_south_1_9eeeea95;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4,    !- Name
    Node 68,                  !- Inlet Node Name
    Node 69,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_corner_south_2_ce385d3d;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5,    !- Name
    Node 70,                  !- Inlet Node Name
    Node 71,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_east_73f52d8a;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6,    !- Name
    Node 72,                  !- Inlet Node Name
    Node 73,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_west_ef66770d;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7,    !- Name
    Node 74,                  !- Inlet Node Name
    Node 75,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_1_bd09306e;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8,    !- Name
    Node 76,                  !- Inlet Node Name
    Node 77,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_2_c181baff;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9,    !- Name
    Node 78,                  !- Inlet Node Name
    Node 79,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_3_b2002846;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,    !- Name
    Node 80,                  !- Inlet Node Name
    Node 81,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_north_4_bb6081a6;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,    !- Name
    Node 82,                  !- Inlet Node Name
    Node 83,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_1_fe9ed705;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,    !- Name
    Node 84,                  !- Inlet Node Name
    Node 85,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_2_da29ad93;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,    !- Name
    Node 86,                  !- Inlet Node Name
    Node 87,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_3_2d783d8c;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,    !- Name
    Node 88,                  !- Inlet Node Name
    Node 89,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_parameter_south_4_47dabc56;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,    !- Name
    Node 90,                  !- Inlet Node Name
    Node 91,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_1_7260cb26;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 16,    !- Name
    Node 92,                  !- Inlet Node Name
    Node 93,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_2_4bfb7ba7;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 17,    !- Name
    Node 94,                  !- Inlet Node Name
    Node 95,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_3_25e85cee;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 18,    !- Name
    Node 96,                  !- Inlet Node Name
    Node 97,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Ground_rest_4_1f7a4b1a;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 19,    !- Name
    Node 98,                  !- Inlet Node Name
    Node 99,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_corner_north_1_7c108810;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 20,    !- Name
    Node 100,                 !- Inlet Node Name
    Node 101,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_corner_north_2_e94bcdf2;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 21,    !- Name
    Node 102,                 !- Inlet Node Name
    Node 103,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_corner_south_1_9eeeea95;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 22,    !- Name
    Node 104,                 !- Inlet Node Name
    Node 105,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_corner_south_2_ce385d3d;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 23,    !- Name
    Node 106,                 !- Inlet Node Name
    Node 107,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_east_73f52d8a;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 24,    !- Name
    Node 108,                 !- Inlet Node Name
    Node 109,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_west_ef66770d;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 25,    !- Name
    Node 110,                 !- Inlet Node Name
    Node 111,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_1_bd09306e;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 26,    !- Name
    Node 112,                 !- Inlet Node Name
    Node 113,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_2_c181baff;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 27,    !- Name
    Node 114,                 !- Inlet Node Name
    Node 115,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_3_b2002846;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 28,    !- Name
    Node 116,                 !- Inlet Node Name
    Node 117,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_north_4_bb6081a6;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 29,    !- Name
    Node 118,                 !- Inlet Node Name
    Node 119,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_1_fe9ed705;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 30,    !- Name
    Node 120,                 !- Inlet Node Name
    Node 121,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_2_da29ad93;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 31,    !- Name
    Node 122,                 !- Inlet Node Name
    Node 123,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_3_2d783d8c;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 32,    !- Name
    Node 124,                 !- Inlet Node Name
    Node 125,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_parameter_south_4_47dabc56;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 33,    !- Name
    Node 126,                 !- Inlet Node Name
    Node 127,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_rest_1_7260cb26;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 34,    !- Name
    Node 128,                 !- Inlet Node Name
    Node 129,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_rest_2_4bfb7ba7;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 35,    !- Name
    Node 130,                 !- Inlet Node Name
    Node 131,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_rest_3_25e85cee;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 36,    !- Name
    Node 132,                 !- Inlet Node Name
    Node 133,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_rest_4_1f7a4b1a;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 37,    !- Name
    Node 134,                 !- Inlet Node Name
    Node 135,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_north_1_7c108810;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 38,    !- Name
    Node 136,                 !- Inlet Node Name
    Node 137,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_north_2_e94bcdf2;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 39,    !- Name
    Node 138,                 !- Inlet Node Name
    Node 139,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_south_1_9eeeea95;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 40,    !- Name
    Node 140,                 !- Inlet Node Name
    Node 141,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_corner_south_2_ce385d3d;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 41,    !- Name
    Node 142,                 !- Inlet Node Name
    Node 143,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_east_73f52d8a;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 42,    !- Name
    Node 144,                 !- Inlet Node Name
    Node 145,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_west_ef66770d;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 43,    !- Name
    Node 146,                 !- Inlet Node Name
    Node 147,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_1_bd09306e;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 44,    !- Name
    Node 148,                 !- Inlet Node Name
    Node 149,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_2_c181baff;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 45,    !- Name
    Node 150,                 !- Inlet Node Name
    Node 151,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_3_b2002846;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 46,    !- Name
    Node 152,                 !- Inlet Node Name
    Node 153,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_north_4_bb6081a6;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 47,    !- Name
    Node 154,                 !- Inlet Node Name
    Node 155,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_1_fe9ed705;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 48,    !- Name
    Node 156,                 !- Inlet Node Name
    Node 157,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_2_da29ad93;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 49,    !- Name
    Node 158,                 !- Inlet Node Name
    Node 159,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_3_2d783d8c;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 50,    !- Name
    Node 160,                 !- Inlet Node Name
    Node 161,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_parameter_south_4_47dabc56;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 51,    !- Name
    Node 162,                 !- Inlet Node Name
    Node 163,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_1_7260cb26;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 52,    !- Name
    Node 164,                 !- Inlet Node Name
    Node 165,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_2_4bfb7ba7;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 53,    !- Name
    Node 166,                 !- Inlet Node Name
    Node 167,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_3_25e85cee;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 54,    !- Name
    Node 168,                 !- Inlet Node Name
    Node 169,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    60.0C Hot Water,          !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    MediumOffice Building_Service Hot Water..Flr1_Top_rest_4_1f7a4b1a;    !- Water Use Equipment 1 Name

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type